# 田纳西州数据中心选址规律与决策支持研究

English version: [Tennessee data center siting patterns and decision support](Tennessee_spatial_analysis.md)

## 研究定位

> - 研究区域：田纳西州
> - 数据基础：已冻结的田纳西州多源公开设施数据库
> - 当前目标：识别可复现的数据中心空间选址规律，检验各项特征在训练区域之外是否仍有解释力
> - 下一阶段目标：根据经验选址倾向和实际选址条件，对田纳西州的可行地点进行相对排序
> - 后续扩展：田纳西州的数据、模型和决策质量门槛通过后，再将这套流程应用到其他州

本项目有两个相互衔接的目标：

1. 描述田纳西州 61 个 Master 记录地点的地理分布和选址规律；
2. 建立一套透明的方法，用于比较潜在选址。

研究的中心问题是：

\[
\boxed{
\text{哪些可测量的基础设施、土地、市场和风险条件，能够稳定地区分 72 个可进入空间模型的田纳西州出现点与其他可行地点？}
}
\]

现有数据包括 61 条 Master 记录和 16 条 Candidate_Sites 记录，却没有一组具有代表性的“曾被开发商考虑但最终放弃”的地点。空间模型使用 60 条已确认且可定位的 Master 记录，以及 12 条未关联、可定位的 Candidate 记录。一条 Master 记录仅为保留来源追溯而标记为 `unconfirmed_candidate`，不进入空间训练；四条 Candidate 缺少坐标，另有一条已关联到现有 Master。因此，本研究估计的是明确候选域内的相对空间关联、排序和相似性，不直接估计某地未来建设或成功运营数据中心的无条件概率。

研究流程如下：

\[
\text{标准站点}
\rightarrow
\text{候选域}
\rightarrow
\text{既有选址规律}
\rightarrow
\text{出现点-背景模型与PU学习}
\rightarrow
\text{空间验证和模型解释}
\rightarrow
\text{相对选址评分}
\]

无监督学习用于识别不同的基础设施环境，并衡量一个地点与加权出现点样本的相似程度。它本身不能证明某地适合建设数据中心。除非另有时间、政策、公用事业或项目级证据，本研究的结论只解释观察到的空间关联。

## 当前数据基础

Phase 1 工作簿包含 61 条 Master 记录，其中 50 条为核心数据中心或互联设施，11 条为加密货币挖矿设施。审计 cohort 保留全部 61 条记录，但空间模型排除唯一一条 `analysis_scope=unconfirmed_candidate` 的记录。其余 60 条已确认且可定位的 Master 记录各贡献一个出现点，权重均为 1；状态和设施类型仍合并建模，而非分别拆分。

审计清单中的 61 条 Master 记录均保留经纬度。42 条记录的坐标精度达到 exact 或 address/site 级别，41 条记录的地点置信度为 high。其中一条低置信度、仅城市范围的 Master 坐标因项目确认仍存在冲突而被明确排除。工作簿还保留了 16 个候选站点：12 条具有可用且未关联的坐标，可在完成重复检查后进入空间模型；4 条缺少坐标，另有 1 条已关联到现有 Master。当前空间训练样本共 72 个地点，基准权重和为 68.0。Review Queue 中的项目均已依据证据关闭，不再作为未决训练点。

目前 61 条 Master 记录中只有 15 条有公开的 MW 容量，而且容量集中在少数大型项目。在容量覆盖率和单一站点影响问题解决之前，容量加权推断不进入主分析。`opening_year` 的覆盖也不足以支持历史选址分析。

冻结工作簿不再改动。分析表、派生特征、抽样记录和模型结果作为下游版本化产品保存，并使用单独的处理日志记录变化。

---

# 1. 决策场景和研究边界

## 1.1 目标决策

最终系统用于帮助研究人员、规划部门和项目团队判断哪些候选地点值得进一步调查。它回答的问题是：

> 在既定的田纳西州候选域和现有证据下，哪些地点具备与加权 Master 和 Candidate 样本相似的条件？哪些约束或不确定性可能改变这个排序？

这是一套初筛工具。高分表示某个地点在指定数据、模型、候选域和决策标准下排名较高。它不代表该地点已经获得供电容量、许可、土地、社区支持或环境审批，也不等同于商业可行性或未来一定会开工。

## 1.2 主分析样本

主分析的加权出现点样本定义为：

\[
S_{train}=S_{Master,confirmed\_mappable}\cup S_{Candidate,unlinked\_mappable}
\]

完成实体和坐标检查后，已确认且可定位的 Master 记录进入主样本。一条明确标记为 `analysis_scope=unconfirmed_candidate` 的 Master 行保留在审计清单中，但不进入空间拟合。除此之外，模型训练不按 `status_normalized` 或 `facility_type` 拆分；这些字段只用于描述样本，并帮助解释来源和设施构成可能带来的影响。

有坐标的 Candidate_Sites 记录与 Master 一起进入模型，但按置信度降低权重。初始权重在查看特征和模型结果前固定：

\[
w_i=
\begin{cases}
1.00, & i\in Master \\
0.75, & i\in CandidateHigh \\
0.50, & i\in CandidateMedium \\
0.25, & i\in CandidateLow
\end{cases}
\]

这些权重表示一条记录作为出现点证据的可信程度，不代表该地点的适建分数或建设概率。分析还要比较两个边界情景：Candidate 权重为 0，即不纳入 Candidate；Candidate 权重为 1，即与 Master 等权。没有坐标的 Candidate 暂时不能进入空间模型。已经关联到某条 Master 的 Candidate 不能重复产生一个训练点，除非后续证据能够确认它是不同地点。

合并和加权口径也限定了模型的含义。模型学习的是公开资料中已经记录的数据中心相关设施、项目和可信候选地点所处的环境。样本同时包含运营、拟建、在建、扩建、取消、互联设施、加密货币挖矿和 Candidate 记录，所以结果不能解释为运营成功模型。

## 1.3 不在本阶段作出的结论

本阶段不作以下判断：

- 未观察到数据中心的地方就是不适建地点；
- 背景样本代表失败项目；
- 模型分数等同于经过校准的建设概率；
- SHAP 值或特征重要性证明了因果选址机制；
- 当前基础设施一定代表早期站点选址时的条件；
- 无监督聚类可以直接解释为适建等级；
- 田纳西州的结果能够直接推广到其他州。

---

# 2. 研究问题和假设

在比较最终模型和生成全州评分之前，主假设和评价规则需要预先固定。

## RQ1：观察到的空间分布

合并并加权后的田纳西州设施、项目和 Candidate 记录集中在哪里？这种分布与可行地点相比有什么不同？

## H1：电力基础设施关联

> 控制可开发土地、市场条件和城市化程度后，合并的 Master 地点和加权 Candidate 地点仍与更短的电力设施距离或更强的电力基础设施可达性相关。

如果这种关系在城市与工业匹配背景下消失、在不同空间折中方向反转，或者主要由一个都市区或园区决定，H1 将被削弱。

## H2：网络基础设施关联

> 控制市场和城市化变量后，合并的 Master 地点和加权 Candidate 地点在商业网络可达性较强的可行区域中出现得更频繁。

运营商数量、覆盖范围、线路距离和公开记录数量是不同的测量，不应混为一项指标。解释 H2 时需要说明设施构成、来源覆盖和 Candidate 权重规则的影响。

## H3：独立且稳定的特征贡献

> 除土地和市场变量外，至少有一项电力或网络特征能够为区域外地点的排序提供稳定信息。

支持 H3 需要满足以下条件：特征方向或预测贡献在空间折、不同背景域和 leave-one-metro-out 检验中基本稳定。训练集上的拟合效果不能单独支持这一假设。

## H4：区域外排序能力

> 简约的出现点-背景模型能够在空间隔离的测试区中，把空间留出的加权出现点排在可比背景地点之前。

H4 检验的是既定候选域内的相对排序，不解释未来建设概率。

## 探索性问题

- 哪些基础设施环境中的数据中心数量高于或低于候选域基准？
- 非线性监督模型能否在透明统计基线之外提供稳定的区域外信息？
- 哪些特征的 permutation importance 和 SHAP 结果能够跨空间折保持稳定？
- 哪些可行地点同时表现为高模型分数、高不确定性或分布外样本？
- 模型排序和特征解释对 Candidate 置信权重有多敏感？

容量、设施子类型和历史发展分析仍是条件性模块，不列入当前主假设。

---

# 3. 第一阶段：建立标准分析数据

## 3.1 分析单位

### 站点或园区层级

审计 cohort 保留全部 61 个 Master ID。主空间分析使用 60 条已确认且可定位的 Master 记录，每条权重为 1；另使用 12 条符合条件且未关联的 Candidate，并按较低置信权重纳入。实体检查可以修正文档错误，但已关联的 Candidate 证据不会产生第二个点。

### 设施或建筑层级

设施和建筑记录继续保留，用于来源追踪、园区归属、容量汇总、开发强度和后续个案研究。同一园区内的多栋建筑不能产生多个主分析正样本点。

## 3.2 必需的分析表

| 表名 | 用途 |
|---|---|
| `canonical_sites` | 61 个 Master ID 各占一行 |
| `site_facility_crosswalk` | 将每条来源记录映射到对应 Master 记录，并记录理由与证据用途 |
| `analysis_cohort` | 记录来源类别、置信权重、纳入状态和空间可用性 |
| `weighted_presence_cohort` | 合并全部 Master 和符合条件的 Candidate，用于模型拟合 |
| `analysis_processing_log` | 记录派生变量、修正、软件、参数和日期 |
| `data_quality_summary` | 汇总缺失值、坐标精度、未解决问题和样本量 |

Crosswalk 需要区分来源记录的具体用途，包括实体识别、坐标、生命周期、测量值或辅助证据。凡是标记为 included 的来源记录，都必须有明确的分析去向。

## 3.3 必需的站点字段

| 字段 | 用途 |
|---|---|
| `site_id` | 稳定的分析主键 |
| `facility_id` 和 `parent_site_id` | 追踪设施与园区的关系 |
| `site_name`、`operator`、`owner`、`developer`、`anchor_tenant` | 实体审查和角色区分 |
| `latitude`、`longitude`、`coordinate_precision`、`location_confidence` | 空间分析和位置不确定性 |
| `county`、`market`、`status`、`facility_type` | 分层统计和空间验证 |
| `capacity_mw`、`capacity_estimated`、`capacity_definition` | 条件性容量分析 |
| `opening_year`、`milestone_date` | 条件性时间分析 |
| `source_snapshot_date`、`evidence_urls` | 复现和审计 |
| `review_flag`、`cohort_role` | 人工审查和样本身份 |

## 3.4 Gate A 检查

开始空间建模前，需要完成：

1. 解决或标记园区与子设施的归属关系，但不因此从合并样本中删除 Master 记录；
2. 确认 61 个 Master ID 在 `canonical_sites` 中各出现一次；
3. 用 crosswalk 对齐所有已纳入的原始记录；
4. 确认 60 条已确认且可定位的 Master 记录各以权重 1 进入一次，`unconfirmed_candidate` Master 被排除，每条可用且未关联的 Candidate 按预先确定的置信权重进入一次；
5. 记录模糊实体匹配的处理方式；
6. 汇报容量、时间和特征缺失情况；
7. 找出需要坐标敏感性分析的站点；
8. 冻结分析样本和处理规则。

如果主站点定义无法复现，空间推断暂不启动。

---

# 4. 第二阶段：候选域与背景抽样

由于缺少足够且有代表性的已拒项目标签，本研究使用可用地点或背景地点。它们用于估计相对空间关联，不被当作真实负样本。

## 4.1 候选域

### D0：田纳西州土地基线

包括田纳西州全部陆地，用于总体描述和敏感性分析。

### D1：可行土地基线

按照预先确定的可行性规则，排除主要水体、保护地或限制用地、不可接受的地形和不兼容的土地类别。D1 是全州评分的主候选域。

### D2：城市与工业匹配基线

从与现有站点相似的市场、开发和工业环境中抽取背景地点。D2 用于检验电力、网络或水资源关联是否主要反映城市化和商业地理。

## 4.2 避免循环定义

不能用待检验的特征来定义候选域。例如，变电站距离不能既是进入 D1 的必要条件，又是 H1 的主要解释变量。

硬约束和排序变量必须分开：

- 硬约束决定一个网格是否保留在候选域中；
- 排序变量用于比较已通过硬约束的网格；
- 证据不足的约束应产生不确定性标记，而不是自动得到有利取值。

## 4.3 背景抽样方案

每个模型版本需要：

1. 保存完整的可行网格，供最终评分使用；
2. 从候选域中重复抽取背景点，用于模型训练；
3. 使用分层或权重，避免大面积乡村土地压倒可比的市场环境；
4. 防止 Master 网格、已纳入的 Candidate 网格和重复地点被抽为背景点；
5. 保存随机种子、纳入概率和权重；
6. 在多组背景样本上重复拟合；
7. 报告 D0、D1 和 D2 下的敏感性结果。

背景点与正样本的比例会影响分类指标和模型原始输出。该比例需要固定，或纳入敏感性分析。

## 4.4 空间尺度

主评分单元使用等面积网格或固定 H3 分辨率。分辨率根据特征数据精度、坐标不确定性、计算成本和实际决策尺度确定，并至少比较一个更细和一个更粗的尺度。

---

# 5. 第三阶段：建立特征体系

## 5.1 特征类别

| 类别 | 候选变量 | 解释边界 |
|---|---|---|
| 电力 | 变电站距离、输电线路距离、电压等级、公用事业服务区 | 距离近不代表存在剩余容量或已获并网许可 |
| 网络 | 光纤覆盖、线路距离、运营商数量、承运商多样性、互联网交换节点可达性 | 当前网络可能同时反映城市化或建站后的投资 |
| 水和冷却条件 | 公共供水服务区、水源距离、再生水机会、流域和干旱指标 | 位于服务区内不代表项目已经获得用水额度 |
| 市场和劳动力 | 都市区距离、人口、就业密度、相关劳动力可达性 | 这些变量可能代理多个未观测的市场因素 |
| 土地和地块 | 可开发面积、坡度、土地用途、地块规模、地价代理变量 | 当前土地价值未必代表历史取得成本 |
| 交通 | 高速公路、机场和货运可达性 | 可达性不能自动解释为必要条件 |
| 灾害与环境条件 | 洪水、高温、干旱、地震、野火及其他相关风险 | 各图层需要一致的年份、单位和分辨率 |
| 社区和敏感受体 | 住宅、学校、公园、教堂、河流及其他本地关注对象 | 这些变量用于初筛和权衡审查，不用于自动批准项目 |

用于寻找独立选址条件的模型不使用训练出现点密度，也不使用到最近已纳入出现点的距离。这些变量可以单独展示，用于说明市场背景。

## 5.2 特征文档

每项特征都要记录：

- 来源和访问日期；
- 数据年份或有效期；
- 原始单位和分析单位；
- 坐标参考系和空间分辨率；
- 变换和空间连接方法；
- 缺失值处理；
- 已知覆盖限制；
- 该特征属于硬约束、模型变量、报告变量还是敏感性变量。

## 5.3 建模前的特征筛选

特征筛选先看数据和领域质量，再看模型重要性：

1. 删除覆盖不足、含义不一致或时间不匹配的特征；
2. 避免使用同一数据源信号的多个重复编码；
3. 对严重偏斜的距离和成本变量作有依据的变换；
4. 识别高度相关的特征组；
5. 预先确定一组规模较小且容易解释的基线特征；
6. 任何数据驱动的筛选只能在训练折内部进行。

最终评价前，不能使用全州留出结果反过来选择特征。

---

# 6. 第四阶段：描述选址规律

## 6.1 地图和汇总

以下图层分开绘制：

- 作为训练制图样本的 60 个已确认且可定位的 Master 地点，以及 12 个可用且未关联的 Candidate 地点；
- 通过点大小或其他明确视觉编码表示 Candidate 置信权重；
- 作为描述图层的状态、设施类型和 analysis scope；
- 坐标精度和地点置信度；
- D0、D1 和 D2；
- 主要特征的覆盖与缺失情况。

## 6.2 密度和距离分析

KDE 和最近邻统计用于描述聚集现象。带宽需要在比较结果前确定，并在多个尺度上检查稳定性。KDE 不能单独说明某地适建，也不能单独证明聚集具有统计显著性。

拟合复杂模型前，先比较现有站点与 D1、D2 背景地点的特征分布，并报告标准化差异、分布重叠、不确定性和各都市区的差别。

---

# 7. 第五阶段：出现点-背景模型与 PU 学习

## 7.1 统计基线

主推断模型采用非齐次泊松点过程，或等价的加权出现点-背景模型：

\[
\lambda(s)=\exp\left[\beta_0+f_{power}(s)+f_{network}(s)+f_{water}(s)+f_{market}(s)+f_{land}(s)+f_{risk}(s)\right]
\]

以现有站点和加权背景点拟合的正则化 Logistic 回归或 GAM，可以作为点过程模型的计算近似。模型给出的原始分类概率不解释为项目落地概率。

基线模型用于估计特征方向和不确定性，展示容易审查的响应关系，并生成候选域内的相对强度表面。它也是评价复杂模型的参照。

## 7.2 正样本-未标记学习

当 Master 记录是完整出现点、可用 Candidate 记录是加权出现点，而其他可行网格状态未知时，正样本-未标记学习（Positive-Unlabeled Learning，PU Learning）是主要的监督学习扩展。

候选方法包括：

- Bagging PU，多次从未标记网格中抽取临时背景样本；
- 加权 Logistic 或树模型，并检验不同正样本比例假设；
- 在样本量和实现验证允许时，使用 non-negative PU risk estimation。

PU 结果取决于出现点覆盖范围、Candidate 权重和类别先验假设。如果这些数值无法可靠估计，分析将报告多组 Candidate 权重与 class-prior 情景。

## 7.3 监督机器学习基准

Gate C 通过后，可将 Random Forest、梯度提升树或其他非线性模型与统计基线比较。模型复杂度必须与独立正样本数量和空间折数量相匹配。

复杂模型只有在空间留出数据上改善排序，并且在不同背景抽样下保持稳定，才进入后续评分。训练集拟合更好不能满足这一条件。

## 7.4 模型解释与特征重要性

模型解释采用以下方法：

- 统计基线的标准化系数或平滑函数；
- 在空间留出折上计算 permutation importance；
- 对机器学习模型计算 SHAP 值；
- 条件允许时检查 accumulated local effects 或 partial dependence；
- 比较特征排名、方向和响应形状在不同空间折与背景样本中的稳定性。

SHAP 值表示模型如何把预测贡献分配给各个特征，不能证明某个特征导致了实际选址。相关变量之间可能分摊或交换重要性，因此 SHAP 和 permutation importance 既按单个特征报告，也按预先定义的特征类别汇总。

特征重要性不用于全数据集上的一次性筛选。如果用重要性结果缩减特征，这一步必须放在嵌套训练折内部，并与预先设定的基线特征组比较。

---

# 8. 第六阶段：无监督学习与基础设施环境

## 8.1 分析目的

无监督学习回答的问题是：

> 田纳西州的可行地点中存在哪些重复出现的基础设施、土地、市场和风险环境？哪些环境中的 Master 地点数量高于候选域基准？

这部分分析用于发现数据结构、绘制环境分区、检查特征，并与监督学习结果比较。

## 8.2 环境分类流程

为 D1 或 D2 中的每个网格构建特征向量：

\[
X_i=[Power_i,Network_i,Water_i,Land_i,Market_i,Risk_i,Community_i]
\]

主要流程为：

\[
X\rightarrow PCA\rightarrow HDBSCAN\rightarrow 基础设施环境\rightarrow 站点富集分析
\]

- PCA 用于归纳主要特征组合并检查多重共线性。
- HDBSCAN 用于识别相对稳定的环境类型，不强迫所有网格归入某个类别。
- UMAP 只用于辅助可视化，其坐标轴不解释为物理因素。
- 各环境类型根据实际测量特征命名。

环境类型 \(k\) 的富集比为：

\[
ER_k=\frac{P(Regime=k\mid WeightedPresence)}{P(Regime=k\mid Availability)}
\]

结果需要报告富集比、不确定性、空间尺度敏感性、参数敏感性和 HDBSCAN 的噪声点比例。

## 8.3 单类相似性模型

One-Class SVM、Isolation Forest 或类似方法可用于寻找特征组合与加权出现点样本相似或明显不同的区域。这些方法属于辅助性的相似性诊断。不同的特征组合可能意味着不适建，也可能代表训练数据中尚未出现的新配置。

单类模型分数不直接转换为最终适建等级。

---

# 9. 第七阶段：空间验证

## 9.1 验证设计

主评价包括：

- 空间分块交叉验证；
- leave-one-metro-out 验证；
- 重复背景抽样；
- Nashville、Memphis、Knoxville、Chattanooga 以及大型单一园区的影响诊断；
- D0、D1 和 D2 敏感性分析；
- 网格尺度和坐标精度敏感性分析；
- 空间 block bootstrap 或其他适合空间数据的不确定性方法。

超参数调整、特征选择和数据预处理都在每个空间折的训练部分完成。普通随机 train/test split 不用于主评价。

## 9.2 评价指标

背景网格没有真实标签，所以评价重点是排序和稳定性，而不是普通分类准确率。结果至少报告：

- 加权留出出现点的排名和百分位；
- 前 10% 和前 20% 区域对加权留出地点的覆盖率；
- 相对于候选域基线的 spatial lift；
- 不同背景样本和模型版本之间的排名相关性；
- 各留出都市区的表现；
- 不确定性区间；
- 高分网格中被标记为分布外样本的比例。

ROC-AUC、precision-recall 指标或 Brier score 只有在说明背景抽样比例和类别比例假设的影响后才能报告。

## 9.3 外部和前瞻性检验

60 条已确认且可定位的 Master 记录，以及 12 条可用且未关联的 Candidate 记录，按既定权重进入主模型训练。缺少坐标的 Candidate、已关联的重复 Candidate，以及标记为 `unconfirmed_candidate` 的 Master 均不参与空间拟合。冻结日期之后新增的记录不能用于修改已经注册的评价模型。

冻结日期之后新增的设施是最有价值的前瞻性检验样本。评价这些新站点时，应保留原有模型、候选域、特征和评分版本，不得用新结果反向修改旧模型后再评价。

## 9.4 剩余空间结构

主协变量模型拟合后，使用带边界修正和 Monte Carlo 包络的非齐次 Ripley's K 或 L，检查是否仍有无法被协变量解释的聚集。距离范围和全局包络程序需要在查看最终结果前确定。

---

# 10. 第八阶段：相对选址评分

## 10.1 评分结构

评分产品报告四部分信息：

1. 可行性状态，由明确记录的硬约束决定；
2. 经验选址倾向，由通过空间验证的模型排序决定；
3. 决策条件，包括基础设施、土地、市场、风险和社区指标；
4. 可靠性，包括预测不确定性、数据覆盖、坐标敏感性和分布外状态。

对于可行网格 \(s\)，主经验分数是通过空间折外评价的模型所生成的集成预测百分位：

\[
Score_{empirical}(s)=100\times PercentileRank\left(\hat{r}(s)\mid s\in D1\right)
\]

这个分数只在对应版本的田纳西州 D1 候选域内有相对意义。候选域、特征、权重或模型版本改变后，分数必须重新计算。

## 10.2 决策分数

决策负责人明确优先事项和不可补偿的约束后，可以生成综合决策分数。人工设定的权重与模型学习到的参数分开记录。

\[
Score_{decision}(s)=g\left(Score_{empirical},Infrastructure,Land,Market,Risk,Community\right)
\]

函数 \(g\)、各组成部分的方向、标准化方式和权重都要随评分公开。某项指标表现很好，也不能抵消法律、物理、环境或公用事业方面的硬约束。

## 10.3 评分输出

每个已评分网格或候选站点需要报告：

- 评分版本和对应候选域；
- 经验百分位分数；
- 分项分数和原始特征值；
- 空间折或集成模型的不确定性；
- 数据质量与缺失标记；
- 分布外标记；
- 对模型分数贡献较大的特征及其解释边界；
- 仍需完成的项目级核查。

可以根据预先确定的百分位范围，将结果分为 `较高审查优先级`、`中等审查优先级` 和 `较低审查优先级`。这些类别只用于初筛，不等同于许可或投资建议。

---

# 11. 容量和时间的启动条件

## 11.1 容量

容量加权分析只有在以下条件满足后才启动：

- 容量定义和单位一致；
- 公开值与估算值可以区分；
- 缺失率和空间覆盖达到可用水平；
- 没有单一园区决定全州结果；
- leave-one-site-out 结果基本稳定。

在此之前，容量只用于描述，不进入主选址模型。

## 11.2 时间

只有当 `opening_year` 覆盖足够，并且主要特征图层能够匹配合理的选址决策时期时，才进行历史选址分析。当前基础设施只能解释当前空间对应关系，不能证明历史因果关系。

## 11.3 设施构成

主模型不按设施类型或生命周期拆分。`analysis_scope` 用于排除唯一未确认的 Master 记录；其余字段保留为描述信息，用于判断合并结果是否主要反映 60 条已确认 Master 和加权 Candidate 样本中的某一部分。

---

# 12. 模型和决策质量门槛

## Gate A：站点对象可用

要求：

- 园区级标准化可以复现；
- crosswalk 和样本身份完整；
- 生命周期和设施类型定义明确；
- 重复记录和坐标问题已经审查；
- 加权审计 cohort 已冻结，包含全部 61 条 Master 记录和 16 条 Candidate 记录；其空间子集包含 60 条已确认 Master 和 12 条可用且未关联的 Candidate。

## Gate B：特征体系可用

要求：

- 特征覆盖全州，或清楚记录局部覆盖范围；
- 单位、投影、年份和空间分辨率一致；
- 特征生成过程可以复现；
- 已抽样核查距离和空间叠加结果；
- 硬约束与排序特征分开。

## Gate C：模型可用

要求：

- 加权出现点的有效信息量足以支持拟采用的模型复杂度；
- 每个空间折都有可用的训练和测试正样本；
- 预处理和特征筛选只在训练折内进行；
- 模型表现高于对应候选域基线；
- 结论不由某个都市区、园区、Candidate 权重、背景样本或单一特征定义决定。

如果 Gate C 未通过，项目只报告描述性关联和环境富集结果，不发布全州预测评分。

## Gate D：特征解释稳定

要求：

- 特征方向或重要性在不同空间折中基本稳定；
- 说明相关特征之间的影响；
- SHAP 和 permutation importance 在空间留出数据上评价；
- 明确区分预测贡献和因果机制。

## Gate E：评分能够用于决策初筛

要求：

- 评分有明确的使用者和使用场景；
- 候选域、模型、组成部分、权重和版本可查；
- 排名同时提供不确定性和分布外警告；
- 硬约束不能被有利的模型分数抵消；
- 已定义前瞻性监测和更新规则。

---

# 13. 反向审查

下列结果会削弱分析，严重时应停止发布评分：

1. 电力或网络效应在 D2 中消失；
2. 留出都市区的表现不高于候选域基线；
3. 移除 Nashville、Memphis 或一个大型园区后，结论反转；
4. 站点标准化规则的小幅变化导致结果明显改变；
5. 网络关联主要由设施构成或来源覆盖方式解释；
6. 高模型表现来自空间泄漏，或来自空间折外的预处理；
7. 特征重要性或 SHAP 排名在不同空间折中剧烈变化；
8. PU 结果严重依赖缺少依据的类别先验；
9. 合理调整 Candidate 权重后，排序或特征重要性剧烈变化；
10. 高分区域大多属于分布外样本；
11. 无监督环境类型随尺度或参数明显改变；
12. 当前特征无法代表早期站点选址时的条件；
13. 后续新增站点在冻结模型中的排名没有高于背景。

不显著和不稳定的结果保留在主报告中。不能仅为了消除这些结果而改动阈值、背景域或特征组合。

---

# 14. 研究产出

## 14.1 数据产品

- 版本化冻结数据库和来源审计；
- `canonical_sites` 和 `site_facility_crosswalk`；
- 分析样本表和数据质量报告；
- 包含 Master 与 Candidate 权重的 `weighted_presence_cohort`；
- Candidate 置信权重表和敏感性情景；
- D0、D1 和 D2 空间候选域；
- 网格级和站点级特征表；
- 重复背景抽样记录；
- 模型训练和空间折记录；
- 带不确定性及质量标记的全州评分表；
- 模型卡和评分版本说明。

## 14.2 图件

1. 按生命周期和设施类型分层的站点地图；
2. 坐标不确定性和缺失数据地图；
3. D0、D1 和 D2 地图；
4. 数量 KDE 和特征分布对比；
5. 统计基线的效应图；
6. 各都市区的空间留出表现；
7. permutation importance 和 SHAP 稳定性图；
8. PCA 载荷和基础设施环境地图；
9. 带不确定性区间的环境富集结果；
10. 剩余 Ripley's L 包络图；
11. 经验分数、不确定性和分布外地图。

## 14.3 结果表

- 站点标准化和样本汇总；
- 特征定义和质量状态；
- 假设检验结果；
- 空间验证下的模型比较；
- 不同候选域和网格尺度的敏感性结果；
- leave-one-metro-out 结果；
- 特征重要性稳定性；
- 外部和前瞻性排序检验；
- 评分组成和发布状态；
- 未通过的质量门槛及尚未解决的问题。

---

# 15. 田纳西州研究流程

```text
冻结的田纳西州多源数据库
                |
                v
标准站点与 Crosswalk
                |
                +-- 60 条已确认且可定位的 Master 记录，权重为 1
                +-- 有坐标的 Candidate，使用置信权重
                +-- 重复地点和坐标检查
                |
                v
候选域
                |
                +-- D0 田纳西州土地
                +-- D1 可行土地
                +-- D2 城市与工业匹配背景
                |
                v
特征体系和质量审计
                |
                v
既有选址规律
                |
                +-- 地图与 KDE
                +-- 特征分布
                |
                v
建模
                |
                +-- 点过程或出现点-背景基线
                +-- 正样本-未标记学习
                +-- 非线性监督模型
                +-- 无监督基础设施环境
                |
                v
空间验证与模型解释
                |
                +-- Leave-One-Metro-Out
                +-- 重复背景抽样
                +-- Permutation Importance 与 SHAP 稳定性
                +-- 剩余 K 或 L
                |
                v
田纳西州相对选址评分
                |
                +-- 经验选址倾向
                +-- 决策指标
                +-- 不确定性与 OOD 标记
                |
                v
外部和前瞻性验证
```

---

# 16. 当前下一步

现在要做的是建立可用于分析的加权出现点样本，并定义版本化的田纳西州候选域。

工作顺序如下：

1. 根据冻结工作簿生成 `canonical_sites` 和 `site_facility_crosswalk`；
2. 确认 60 条已确认且可定位的 Master 记录各以权重 1 进入一次，并排除 `unconfirmed_candidate` Master；
3. 将当前 12 条有坐标且未关联的 Candidate 按预先确定的置信权重加入；
4. 补充另外 3 条 Candidate 的坐标，并避免 Master 与 Candidate 重复计点；
5. 将每条 included 原始记录映射到某个站点或辅助证据角色；
6. 发布 Gate A 缺失数据、权重和坐标不确定性报告；
7. 定义 D1 硬约束，同时避免用待检验特征反向限定候选域；
8. 定义 D2 的匹配或分层抽样规则；
9. 确定第一版特征组，记录每项特征的来源、年份、单位和分辨率；
10. 使用少量出现点和背景网格验证空间连接；
11. 预注册 H1 至 H4、Candidate 权重、空间折、背景抽样和评价指标；
12. 先拟合透明的出现点-背景基线，再考虑复杂模型。

完成加权出现点样本、候选域、特征和空间验证方案之后，再启动无监督学习、PU 学习、Random Forest、梯度提升、特征重要性和 SHAP 分析。
